[TITLE]
PRV demo network (synthetic)
Reservoir - high zone - PRV - low zone, 24 h diurnal demand

[JUNCTIONS]
;;ID                             	Elev        	Demand      	Pattern                        
 H11                            	110.2400    
 H12                            	110.7600    
 H13                            	107.6500    
 H14                            	103.0600    
 H21                            	101.9700    
 H22                            	103.2800    
 H23                            	101.4200    
 H24                            	98.0400     
 H31                            	94.6600     
 H32                            	97.2300     
 H33                            	96.5400     
 H34                            	93.8000     
 H41                            	88.8000     
 H42                            	92.4900     
 H43                            	92.3200     
 H44                            	89.3200     
 L11                            	79.9600     
 L12                            	83.6000     
 L13                            	81.9800     
 L14                            	76.6700     
 L21                            	75.1500     
 L22                            	77.6400     
 L23                            	74.7400     
 L24                            	68.5100     
 L31                            	69.0100     
 L32                            	70.2500     
 L33                            	66.5100     
 L34                            	60.1700     
 L41                            	61.4600     
 L42                            	61.9500     
 L43                            	58.2200     
 L44                            	52.6400     
 L51                            	53.1100     
 L52                            	53.7200     
 L53                            	50.8400     
 L54                            	46.5200     
 HIN                            	117.6600    
 PU                             	88.9200     
 PD                             	88.9200     

[RESERVOIRS]
;;ID                             	Head        	Pattern                        
 R1                             	150.0000    	                               

[TANKS]
;;ID                             	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve                       	Overflow    

[PIPES]
;;ID                             	Node1                          	Node2                          	Length      	Diameter    	Roughness   	MinorLoss   	Status
 H11-H21                        	H11                            	H21                            	150.0000    	150.0000    	120.0000    	0.0000      	      
 H11-H12                        	H11                            	H12                            	250.0000    	150.0000    	120.0000    	0.0000      	      
 H12-H22                        	H12                            	H22                            	150.0000    	200.0000    	120.0000    	0.0000      	      
 H12-H13                        	H12                            	H13                            	250.0000    	150.0000    	120.0000    	0.0000      	      
 H13-H23                        	H13                            	H23                            	150.0000    	200.0000    	120.0000    	0.0000      	      
 H13-H14                        	H13                            	H14                            	250.0000    	150.0000    	120.0000    	0.0000      	      
 H14-H24                        	H14                            	H24                            	150.0000    	150.0000    	120.0000    	0.0000      	      
 H21-H31                        	H21                            	H31                            	150.0000    	150.0000    	120.0000    	0.0000      	      
 H21-H22                        	H21                            	H22                            	250.0000    	150.0000    	120.0000    	0.0000      	      
 H22-H32                        	H22                            	H32                            	150.0000    	200.0000    	120.0000    	0.0000      	      
 H22-H23                        	H22                            	H23                            	250.0000    	150.0000    	120.0000    	0.0000      	      
 H23-H33                        	H23                            	H33                            	150.0000    	200.0000    	120.0000    	0.0000      	      
 H23-H24                        	H23                            	H24                            	250.0000    	150.0000    	120.0000    	0.0000      	      
 H24-H34                        	H24                            	H34                            	150.0000    	150.0000    	120.0000    	0.0000      	      
 H31-H41                        	H31                            	H41                            	150.0000    	150.0000    	120.0000    	0.0000      	      
 H31-H32                        	H31                            	H32                            	250.0000    	150.0000    	120.0000    	0.0000      	      
 H32-H42                        	H32                            	H42                            	150.0000    	200.0000    	120.0000    	0.0000      	      
 H32-H33                        	H32                            	H33                            	250.0000    	150.0000    	120.0000    	0.0000      	      
 H33-H43                        	H33                            	H43                            	150.0000    	200.0000    	120.0000    	0.0000      	      
 H33-H34                        	H33                            	H34                            	250.0000    	150.0000    	120.0000    	0.0000      	      
 H34-H44                        	H34                            	H44                            	150.0000    	150.0000    	120.0000    	0.0000      	      
 H41-H42                        	H41                            	H42                            	250.0000    	150.0000    	120.0000    	0.0000      	      
 H42-H43                        	H42                            	H43                            	250.0000    	150.0000    	120.0000    	0.0000      	      
 H43-H44                        	H43                            	H44                            	250.0000    	150.0000    	120.0000    	0.0000      	      
 L11-L21                        	L11                            	L21                            	150.0000    	100.0000    	120.0000    	0.0000      	      
 L11-L12                        	L11                            	L12                            	250.0000    	100.0000    	120.0000    	0.0000      	      
 L12-L22                        	L12                            	L22                            	150.0000    	150.0000    	120.0000    	0.0000      	      
 L12-L13                        	L12                            	L13                            	250.0000    	100.0000    	120.0000    	0.0000      	      
 L13-L23                        	L13                            	L23                            	150.0000    	150.0000    	120.0000    	0.0000      	      
 L13-L14                        	L13                            	L14                            	250.0000    	100.0000    	120.0000    	0.0000      	      
 L14-L24                        	L14                            	L24                            	150.0000    	100.0000    	120.0000    	0.0000      	      
 L21-L31                        	L21                            	L31                            	150.0000    	100.0000    	120.0000    	0.0000      	      
 L21-L22                        	L21                            	L22                            	250.0000    	100.0000    	120.0000    	0.0000      	      
 L22-L32                        	L22                            	L32                            	150.0000    	150.0000    	120.0000    	0.0000      	      
 L22-L23                        	L22                            	L23                            	250.0000    	100.0000    	120.0000    	0.0000      	      
 L23-L33                        	L23                            	L33                            	150.0000    	150.0000    	120.0000    	0.0000      	      
 L23-L24                        	L23                            	L24                            	250.0000    	100.0000    	120.0000    	0.0000      	      
 L24-L34                        	L24                            	L34                            	150.0000    	100.0000    	120.0000    	0.0000      	      
 L31-L41                        	L31                            	L41                            	150.0000    	100.0000    	120.0000    	0.0000      	      
 L31-L32                        	L31                            	L32                            	250.0000    	100.0000    	120.0000    	0.0000      	      
 L32-L42                        	L32                            	L42                            	150.0000    	150.0000    	120.0000    	0.0000      	      
 L32-L33                        	L32                            	L33                            	250.0000    	100.0000    	120.0000    	0.0000      	      
 L33-L43                        	L33                            	L43                            	150.0000    	150.0000    	120.0000    	0.0000      	      
 L33-L34                        	L33                            	L34                            	250.0000    	100.0000    	120.0000    	0.0000      	      
 L34-L44                        	L34                            	L44                            	150.0000    	100.0000    	120.0000    	0.0000      	      
 L41-L51                        	L41                            	L51                            	150.0000    	100.0000    	120.0000    	0.0000      	      
 L41-L42                        	L41                            	L42                            	250.0000    	100.0000    	120.0000    	0.0000      	      
 L42-L52                        	L42                            	L52                            	150.0000    	150.0000    	120.0000    	0.0000      	      
 L42-L43                        	L42                            	L43                            	250.0000    	100.0000    	120.0000    	0.0000      	      
 L43-L53                        	L43                            	L53                            	150.0000    	150.0000    	120.0000    	0.0000      	      
 L43-L44                        	L43                            	L44                            	250.0000    	100.0000    	120.0000    	0.0000      	      
 L44-L54                        	L44                            	L54                            	150.0000    	100.0000    	120.0000    	0.0000      	      
 L51-L52                        	L51                            	L52                            	250.0000    	100.0000    	120.0000    	0.0000      	      
 L52-L53                        	L52                            	L53                            	250.0000    	100.0000    	120.0000    	0.0000      	      
 L53-L54                        	L53                            	L54                            	250.0000    	100.0000    	120.0000    	0.0000      	      
 MAIN                           	R1                             	HIN                            	900.0000    	200.0000    	110.0000    	0.0000      	      
 HIN-H12                        	HIN                            	H12                            	195.0000    	200.0000    	120.0000    	0.0000      	      
 HIN-H13                        	HIN                            	H13                            	195.0000    	200.0000    	120.0000    	0.0000      	      
 H42-PU                         	H42                            	PU                             	160.0000    	200.0000    	120.0000    	0.0000      	      
 H43-PU                         	H43                            	PU                             	160.0000    	200.0000    	120.0000    	0.0000      	      
 PD-L12                         	PD                             	L12                            	173.0000    	200.0000    	120.0000    	0.0000      	      
 PD-L13                         	PD                             	L13                            	173.0000    	200.0000    	120.0000    	0.0000      	      

[PUMPS]
;;ID                             	Node1                          	Node2                          	Parameters  

[VALVES]
;;ID                             	Node1                          	Node2                          	Diameter    	Type  	Setting     	MinorLoss   
 PRV1                           	PU                             	PD                             	150.0000    	PRV   	2.9405      	0.0000      

[DEMANDS]
;;Junction                       	Demand        	Pattern                        	Category                       
 H11                            	0.900000      	DIURNAL                        
 H12                            	0.900000      	DIURNAL                        
 H13                            	0.900000      	DIURNAL                        
 H14                            	0.900000      	DIURNAL                        
 H21                            	0.900000      	DIURNAL                        
 H22                            	0.900000      	DIURNAL                        
 H23                            	0.900000      	DIURNAL                        
 H24                            	0.900000      	DIURNAL                        
 H31                            	0.900000      	DIURNAL                        
 H32                            	0.900000      	DIURNAL                        
 H33                            	0.900000      	DIURNAL                        
 H34                            	0.900000      	DIURNAL                        
 H41                            	0.900000      	DIURNAL                        
 H42                            	0.900000      	DIURNAL                        
 H43                            	0.900000      	DIURNAL                        
 H44                            	0.900000      	DIURNAL                        
 L11                            	0.900000      	DIURNAL                        
 L12                            	0.900000      	DIURNAL                        
 L13                            	0.900000      	DIURNAL                        
 L14                            	0.900000      	DIURNAL                        
 L21                            	0.900000      	DIURNAL                        
 L22                            	0.900000      	DIURNAL                        
 L23                            	0.900000      	DIURNAL                        
 L24                            	0.900000      	DIURNAL                        
 L31                            	0.900000      	DIURNAL                        
 L32                            	0.900000      	DIURNAL                        
 L33                            	0.900000      	DIURNAL                        
 L34                            	0.900000      	DIURNAL                        
 L41                            	0.900000      	DIURNAL                        
 L42                            	0.900000      	DIURNAL                        
 L43                            	0.900000      	DIURNAL                        
 L44                            	0.900000      	DIURNAL                        
 L51                            	0.900000      	DIURNAL                        
 L52                            	0.900000      	DIURNAL                        
 L53                            	0.900000      	DIURNAL                        
 L54                            	0.900000      	DIURNAL                        

[EMITTERS]
;;Junction                       	Coefficient   

[LEAKAGE]
;;Pipe                           	Leak Area     	Leak Expansion

[STATUS]
;;ID                             	Status/Setting

[PATTERNS]
;;ID                             	Multipliers 
;ID              Multipliers
 DIURNAL                        	0.5660      	0.5660      	0.5660      	0.5670      	0.5680      	0.5730      
 DIURNAL                        	0.5830      	0.6080      	0.6560      	0.7430      	0.8780      	1.0620      
 DIURNAL                        	1.2790      	1.4900      	1.6470      	1.7090      	1.6610      	1.5200      
 DIURNAL                        	1.3300      	1.1420      	0.9930      	0.8990      	0.8580      	0.8530      
 DIURNAL                        	0.8650      	0.8800      	0.8870      	0.8830      	0.8710      	0.8580      
 DIURNAL                        	0.8560      	0.8770      	0.9310      	1.0210      	1.1410      	1.2760      
 DIURNAL                        	1.3990      	1.4860      	1.5150      	1.4780      	1.3810      	1.2430      
 DIURNAL                        	1.0880      	0.9400      	0.8150      	0.7200      	0.6550      	0.6130      

[CURVES]
;;ID                             	X-Value     	Y-Value     

[CONTROLS]

[RULES]

[QUALITY]
;;ID                             	InitQual      

[SOURCES]
;;ID                             	Type     	Quality       	Pattern                        

[MIXING]
;;ID                             	Model   

[REACTIONS]
 ORDER  BULK            1.00
 ORDER  WALL            1
 ORDER  TANK            1.00
 GLOBAL BULK            0.000000
 GLOBAL WALL            0.000000

[REACTIONS]
;Type     	Pipe/Tank                      	Coefficient 

[ENERGY]
 GLOBAL EFFIC        75.0000
 DEMAND CHARGE       0.0000

[TIMES]
 DURATION            24:00:00
 HYDRAULIC TIMESTEP  0:30:00
 QUALITY TIMESTEP    0:05:00
 REPORT TIMESTEP     0:30:00
 REPORT START        0:00:00
 PATTERN TIMESTEP    0:30:00
 PATTERN START       0:00:00
 RULE TIMESTEP       0:03:00
 START CLOCKTIME     0:00:00
 STATISTIC           NONE

[OPTIONS]
 UNITS               LPS
 PRESSURE            BAR
 HEADLOSS            H-W
 UNBALANCED          CONTINUE 10
 QUALITY             NONE
 PATTERN             DIURNAL
 DEMAND MULTIPLIER   1.0000
 EMITTER EXPONENT    0.5000
 BACKFLOW ALLOWED    YES
 VISCOSITY           1.000000
 DIFFUSIVITY         1.000000
 SPECIFIC GRAVITY    1.000000
 TRIALS              40
 ACCURACY            0.00100000
 TOLERANCE           0.01000000
 CHECKFREQ           2
 MAXCHECK            10
 DAMPLIMIT           0.00000000

[REPORT]
 PAGESIZE            0
 STATUS              NO
 SUMMARY             YES
 ENERGY              NO
 MESSAGES            YES
 NODES               NONE
 LINKS               NONE
 Elevation           NO
 Demand              PRECISION 2
 Head                PRECISION 2
 Pressure            PRECISION 2
 Quality             NO
 Length              NO
 Diameter            NO
 Flow                PRECISION 2
 Velocity            PRECISION 2
 Headloss            PRECISION 2
 Quality             NO
 State               NO
 Setting             NO
 Reaction            NO

[TAGS]
;;Object  	ID                             	Tag

[COORDINATES]
;;ID                             	X-Coord       	Y-Coord       
 H11                            	250.530523    	149.832849    
 H12                            	250.530523    	400.450581    
 H13                            	250.530523    	649.549419    
 H14                            	250.530523    	900.167151    
 H21                            	399.382267    	149.832849    
 H22                            	399.382267    	400.450581    
 H23                            	399.382267    	649.549419    
 H24                            	399.382267    	900.167151    
 H31                            	549.752907    	149.832849    
 H32                            	549.752907    	400.450581    
 H33                            	549.752907    	649.549419    
 H34                            	549.752907    	900.167151    
 H41                            	700.123547    	149.832849    
 H42                            	700.123547    	400.450581    
 H43                            	700.123547    	649.549419    
 H44                            	700.123547    	900.167151    
 L11                            	999.345930    	149.832849    
 L12                            	999.345930    	400.450581    
 L13                            	999.345930    	649.549419    
 L14                            	999.345930    	900.167151    
 L21                            	1149.716570   	149.832849    
 L22                            	1149.716570   	400.450581    
 L23                            	1149.716570   	649.549419    
 L24                            	1149.716570   	900.167151    
 L31                            	1300.087209   	149.832849    
 L32                            	1300.087209   	400.450581    
 L33                            	1300.087209   	649.549419    
 L34                            	1300.087209   	900.167151    
 L41                            	1450.457849   	149.832849    
 L42                            	1450.457849   	400.450581    
 L43                            	1450.457849   	649.549419    
 L44                            	1450.457849   	900.167151    
 L51                            	1599.309593   	149.832849    
 L52                            	1599.309593   	400.450581    
 L53                            	1599.309593   	649.549419    
 L54                            	1599.309593   	900.167151    
 HIN                            	100.159884    	525.000000    
 PU                             	800.370640    	525.000000    
 PD                             	879.353198    	525.000000    
 R1                             	-299.309593   	525.000000    

[VERTICES]
;;ID                             	X-Coord       	Y-Coord       


[BACKDROP]
DIMENSIONS	-394.240552	112.316134	1694.240552	937.683866
UNITS     	None	0
FILE      	""
